&HEAD CHID='activate_sprinklers', TITLE='Test of Sprinkler/Nozzle activation/deactivation' /

&MESH IJK=21,10,10, XB=0.0,2.1,0.0,1.0,0.0,1.0 /

&RADI RADIATION=.FALSE./

&TIME DT=0.05, T_END=20. /

&PROP ID='Spr1', QUANTITY='SPRINKLER LINK TEMPERATURE', FLOW_RATE=151.4, PART_ID='water_drops1', SPRAY_PATTERN_TABLE='TABLE2', /
&PROP ID='nozzle', PART_ID='water_drops', FLOW_RATE=151.4, SPRAY_PATTERN_TABLE='TABLE1' /

&TABL ID='TABLE2', TABLE_DATA=89,90,160,180,10,1.0/
&TABL ID='TABLE1', TABLE_DATA=89,90,0,20,10,1.0/

&SPEC ID='WATER VAPOR'/
&PART ID='water_drops',  SPEC_ID='WATER VAPOR', SAMPLING_FACTOR=1, QUANTITIES='PARTICLE DIAMETER', DIAMETER=2000. /
&PART ID='water_drops1', SPEC_ID='WATER VAPOR', SAMPLING_FACTOR=1, QUANTITIES='PARTICLE DIAMETER', DIAMETER=200. /

&DEVC XYZ=1.2,0.5,1.0, PROP_ID='Spr1', QUANTITY='CONTROL', CTRL_ID='controller 1', LATCH=.FALSE./
&DEVC XYZ=0.8,0.5,1.0, PROP_ID='nozzle', QUANTITY='CONTROL', CTRL_ID='controller 2', LATCH=.FALSE./

&DEVC XYZ=0.1,0.1,0.1, ID='clock 1', QUANTITY='TIME' /

&CTRL ID='controller 1', FUNCTION_TYPE='CUSTOM', INPUT_ID='clock 1', RAMP_ID='ramp 1', LATCH=.FALSE. /
&RAMP ID='ramp 1', T= 0.00, F=-1. /
&RAMP ID='ramp 1', T= 5.99, F=-1. /
&RAMP ID='ramp 1', T= 6.01, F= 1. /
&RAMP ID='ramp 1', T= 11.99, F= 1. /
&RAMP ID='ramp 1', T= 12.01, F=-1. /
&RAMP ID='ramp 1', T=16.99, F=-1. /
&RAMP ID='ramp 1', T=17.01, F= 1. /

&CTRL ID='controller 2', FUNCTION_TYPE='CUSTOM', INPUT_ID='clock 1', RAMP_ID='ramp 2', LATCH=.FALSE. /
&RAMP ID='ramp 2', T= 0.00, F=-1. /
&RAMP ID='ramp 2', T= 2.99, F=-1. /
&RAMP ID='ramp 2', T= 3.01, F= 1. /
&RAMP ID='ramp 2', T= 5.99, F= 1. /
&RAMP ID='ramp 2', T= 6.01, F=-1. /
&RAMP ID='ramp 2', T=11.99, F=-1. /
&RAMP ID='ramp 2', T=12.01, F= 1. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&TAIL /
